# 航信 AHU 二氧化碳与启停

## 真实设备与测点

2026-11-12 实查小麦项目 832 的激活测点及 11-11 历史。使用 `ewcnad_msahu{n}_` 前缀，`n=1…5`。按完整点位、项目、设备和单位核对身份。参考服务区来自航信项目现场着色资料，CO₂ 探头的物理位置待核实。

| 设备 | 小麦设备 ID | CO₂ 实测点 | 参考服务区 |
|---|---:|---|---|
| AHU1 | 12783 | `ewcnad_msahu1_co2` | 迎客厅、出港手续厅 |
| AHU2 | 12784 | `ewcnad_msahu2_co2` | 综合厅、国际迎送客厅 |
| AHU3 | 12785 | `ewcnad_msahu3_co2` | 二层近机位候机厅及周边餐饮商业 |
| AHU4 | 12786 | `ewcnad_msahu4_co2` | 远机位、机动候机厅及中转商业 |
| AHU5 | 12787 | `ewcnad_msahu5_co2` | 国内进出港行李分拣 |

同前缀读取 `co2`（ppm）、`airin`（℃）、`v20`（运行反馈）、`v01`（Hz）、`freshv`（%）及 `v56`（CO₂ 设定值，ppm）。11-11 五台 `v56` 的有效样本均为 650 ppm，现场启动规则待核实。实查 `v27` 在设备实际运行时也可为 0，专题用运行反馈及频率判断开机。

## 历史与证据

- 专题一次读取五台设备，按北京时间自然日批查，所选起止日期均计入，最多 31 天。默认最近 7 个完整日，选择今天时只读取已结束的分钟。1 分钟查询网格中的缺测保留为空。
- 开机需先确认停机，再在 4 分钟内首次确认运行。显式矛盾和无效状态中断配对。浓度来自最后确认停机时刻及其之前 5 分钟内最近的有效样本；页面保留采样时刻和开机的两个状态边界。
- 高值仍停机要求浓度达到页面观察值，并在同刻确认停机。相邻有效证据最多相隔 4 分钟，遇有效低浓度、运行、矛盾或无效状态分段。代表值为段内峰值，首末时刻是采样边界。
- 同台连续采样可跨午夜形成一条事件。每个分布点代表一次有有效开机前浓度的事件。事件表的保障参考状态按首次确认开机或停机段峰值时刻判断。
- 航班参考窗使用芒市本场及相邻计划日。动态时刻优先实际、预计、计划，起点采用计划与动态时刻中的较早者。国内出港提前 120 分钟、国际或属性待确认提前 180 分钟、出港后保留 15 分钟，进港前 15 分钟、后 60 分钟。重叠窗口合并，保留取消待复核记录作为参考。
- AHU1/2 取全场进出港；AHU3 取出港 4～8 号门及非国际未明确门，7～8 号是保守研究范围；AHU4 取出港 1～3 号门、国际出港及非国际未明确门。AHU5 的分拣任务另有来源，客航记录只作为时间背景。研究范围和保障时长仍待现场确认。
